within ThermoSysPro.Fluid.HeatExchangers;
model DynamicFlueGasesMultiFluidHeatExchanger "Dynamic flue gases - water/steam heat exchanger"
  extends ThermoSysPro.Fluid.Interfaces.IconColors;

  replaceable package Medium = ThermoSysPro.Properties.Media.WaterSteam constrainedby ThermoSysPro.Properties.Media.PartialSubCMedium "Medium model for the water/steam side" annotation (choicesAllMatching=true, Dialog(tab="Fluid", group="Medium"));
  replaceable package Medium_FlueGases = ThermoSysPro.Properties.Media.FlueGases constrainedby ThermoSysPro.Properties.Media.PartialSubCMedium "Medium model for the flue gases side" annotation (choicesAllMatching=true, Dialog(tab="Fluid", group="Medium"));

  parameter Units.SI.Length L=1 "Exchanger length";
  parameter Units.SI.Position z1=0 "Exchanger inlet altitude";
  parameter Units.SI.Position z2=0 "Exchanger outlet altitude";
  parameter Integer Ns=1 "Numver of segments";
  parameter Units.SI.Diameter Dint=0.1 "Pipe internal diameter";
  parameter Integer Ntubes=1 "Number of pipes in parallel";
  parameter Units.SI.Thickness e=2.e-3 "Wall thickness";
  parameter Units.SI.ThermalConductivity lambda=26 "Wall thermal conductivity";
  parameter Units.SI.SpecificHeatCapacity cpw=1000
    "Wall specific heat capacity (active if dynamic_energy_balance=true)"
    annotation (Evaluate=true, Dialog(enable=dynamic_energy_balance));
  parameter Units.SI.Density rhow=7800
    "Wall density (active if dynamic_energy_balance=true)"
    annotation (Evaluate=true, Dialog(enable=dynamic_energy_balance));
  parameter Units.SI.Temperature T0[Ns]=fill(290, Ns)
    "Initial fluid temperature (active if steady_state = false and option_temperature=true)"
    annotation (Evaluate=true, Dialog(enable=not steady_state and
          option_temperature));
  parameter Units.SI.SpecificEnthalpy h0[Ns]=fill(1e5, Ns)
    "Initial fluid specific enthalpy (active if steady_state = false and option_temperature=false)"
    annotation (Evaluate=true, Dialog(enable=not steady_state and not
          option_temperature));
  parameter Boolean inertia=true "true: momentum balance equation with inertia - false: without inertia";
  parameter Boolean advection=false "true: momentum balance equation with advection terme - false: without advection terme";
  parameter Boolean dynamic_energy_balance=true "true: dynamic energy balance equation - false: static energy balance equation";
  parameter Boolean dynamic_mass_balance=true "true: dynamic mass balance equation - false: static mass balance equation (active if dynamic_energy_balance=true)" annotation(Evaluate=true, Dialog(enable=dynamic_energy_balance));
  parameter Boolean simplified_dynamic_energy_balance=true "true: simplified dynamic energy balance equation - false: full dynamic energy balance equation (active if dynamic_energy_balance=true and dynamic_mass_balance=true)" annotation(Evaluate=true, Dialog(enable=dynamic_energy_balance and dynamic_mass_balance));
  parameter Boolean steady_state=true "true: start from steady state - false: start from T0 (if option_temperature = true) or h0 (if option_temperature=false)(active if dynamic_energy_balance=true)" annotation(Evaluate=true, Dialog(enable=dynamic_energy_balance));
  parameter Boolean option_temperature=true "true: initial temperature is fixed - false: initial specific enthalpy is fixed (active if steady_state=false)" annotation(Evaluate=true, Dialog(enable=not steady_state));
  parameter Boolean continuous_flow_reversal=false "true: continuous flow reversal - false: discontinuous flow reversal";
  parameter Boolean diffusion=false "true: energy balance equation with diffusion - false: energy balance equation without diffusion";

  StaticWallFlueGasesExchanger
    ExchangerFlueGasesMetal(
    redeclare package Medium = Medium_FlueGases,
    Dext=0.022,
    Ns=Ns,
    NbTub=Ntubes,
    L=L,
    continuous_flow_reversal=continuous_flow_reversal,
    diffusion=diffusion)
    annotation (Placement(transformation(extent={{-10,30},{10,10}}, rotation=0)));
  ThermoSysPro.Thermal.HeatTransfer.HeatExchangerWall ExchangerWall(
    L=L,
    D=Dint,
    Ns=Ns,
    ntubes=Ntubes,
    dynamic_energy_balance=dynamic_energy_balance,
    cpw=cpw,
    rhow=rhow,
    steady_state=steady_state,
    e=e,
    lambda=lambda,
    T0=T0[1])                            annotation (Placement(transformation(
          extent={{-10,-10},{10,10}}, rotation=0)));
  Fluid.HeatExchangers.DynamicTwoPhaseFlowPipe TwoPhaseFlowPipe(
    redeclare package Medium = Medium,
    L=L,
    D=Dint,
    ntubes=Ntubes,
    Ns=Ns,
    z1=z1,
    z2=z2,
    inertia=inertia,
    advection=advection,
    dynamic_energy_balance=dynamic_energy_balance,
    dynamic_mass_balance=dynamic_mass_balance,
    simplified_dynamic_energy_balance=simplified_dynamic_energy_balance,
    steady_state=steady_state,
    option_temperature=option_temperature,
    continuous_flow_reversal=continuous_flow_reversal,
    diffusion=diffusion,
    T0=T0,
    h0=h0)
    annotation (Placement(transformation(extent={{-10,-30},{10,-10}}, rotation=
            0)));
  Interfaces.Connectors.FluidInlet Cfg1(redeclare package Medium = Medium_FlueGases) annotation (Placement(transformation(
          extent={{-10,40},{10,60}}, rotation=0)));
  Interfaces.Connectors.FluidOutlet Cfg2(redeclare package Medium = Medium_FlueGases) annotation (Placement(transformation(
          extent={{-10,-60},{10,-40}}, rotation=0)));
  Interfaces.Connectors.FluidInlet Cws1(redeclare package Medium = Medium) annotation (Placement(transformation(
          extent={{-110,-10},{-90,10}}, rotation=0)));
  Interfaces.Connectors.FluidOutlet Cws2(redeclare package Medium = Medium) annotation (Placement(transformation(
          extent={{90,-10},{110,10}}, rotation=0)));
equation
  connect(Cws2, TwoPhaseFlowPipe.C2)
                                   annotation (Line(points={{100,0},{40,0},{40,
          -20},{10,-20}}, color={255,0,0}));
  connect(Cws1, TwoPhaseFlowPipe.C1)
    annotation (Line(points={{-100,0},{-20,0},{-20,-20},{-10,-20}}));
  connect(ExchangerWall.WT1, TwoPhaseFlowPipe.CTh)
    annotation (Line(points={{0,-2},{0,-17}}, color={191,95,0}));
  connect(ExchangerFlueGasesMetal.CTh, ExchangerWall.WT2)
    annotation (Line(points={{0,17},{0,2}}, color={191,95,0}));
  connect(ExchangerFlueGasesMetal.C1, Cfg1) annotation (Line(
      points={{-10,20},{-20,20},{-20,50},{0,50}},
      color={0,0,0},
      thickness=0.5));
  connect(ExchangerFlueGasesMetal.C2, Cfg2) annotation (Line(
      points={{10,20},{24,20},{24,-50},{0,-50}},
      color={0,0,0},
      thickness=0.5));
  annotation (         Icon(graphics={
        Rectangle(
          extent={{-100,50},{100,-50}},
          lineColor={0,0,255},
          fillColor=DynamicSelect({85,170,255},
          if dynamic_energy_balance then fill_color_dynamic
          else if diffusion then fill_color_singular
          else fill_color_static),
          fillPattern=FillPattern.Backward),
        Rectangle(
          extent={{-100,20},{100,-20}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,127,0}),
        Rectangle(
          extent={{-100,30},{100,-30}},
          lineColor={0,0,0},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,20},{100,-20}},
          lineColor={0,0,255},
          fillColor= DynamicSelect({85,170,255},
          if dynamic_energy_balance then fill_color_dynamic
          else if diffusion then fill_color_singular
          else fill_color_static),
          fillPattern=DynamicSelect(FillPattern.Solid,
          if dynamic_mass_balance and dynamic_energy_balance then FillPattern.HorizontalCylinder
          else FillPattern.Solid),
          lineThickness=0),
        Line(points={{-60,50},{-60,-50}}),
        Line(points={{-20,50},{-20,-50}}),
        Line(points={{20,50},{20,-50}}),
        Line(points={{60,50},{60,-50}}),
        Text(
          extent={{-132,28},{-106,14}},
          lineColor={0,0,255},
          fillColor={255,213,170},
          fillPattern=FillPattern.Solid,
          textString="Water inlet"),
        Text(
          extent={{104,26},{128,14}},
          lineColor={0,0,255},
          fillColor={255,213,170},
          fillPattern=FillPattern.Solid,
          textString="Water outlet"),
        Text(
          extent={{-50,66},{-16,48}},
          lineColor={0,0,255},
          fillColor={255,213,170},
          fillPattern=FillPattern.Solid,
          textString="Flue gases inlet"),
        Text(
          extent={{-54,-50},{-16,-70}},
          lineColor={0,0,255},
          fillColor={255,213,170},
          fillPattern=FillPattern.Solid,
          textString="Flue gases outlet")}),
    Documentation(revisions = "
Author  

Baligh El Hefni   

    ", info = "
## Copyright © EDF 2002 - 2026   
## ThermoSysPro Version 4.2   
    "));
end DynamicFlueGasesMultiFluidHeatExchanger;
